    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    17:22:30</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.058</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.274</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    17:22:30</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.81</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       1.38</td>
    <td align="right">       2.00</td>
    <td align="right">    10207.71</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      24.79</td>
    <td align="right">      36.00</td>
    <td align="right">   183739.38</td>
    <td align="right">    21609.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 11726761.20</td>
    <td align="right"> 35978080.45</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 10324711.76</td>
    <td align="right"> 34576031.01</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 11728314.39</td>
    <td align="right"> 35979633.64</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 11716835.99</td>
    <td align="right"> 35968155.24</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 10314315.87</td>
    <td align="right"> 34565635.12</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 11718316.35</td>
    <td align="right"> 35969635.60</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right">  5148914.43</td>
    <td align="right"> 29401666.06</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right">  3745361.70</td>
    <td align="right"> 27998113.33</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right">  5149871.30</td>
    <td align="right"> 29402622.93</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right">  5143026.23</td>
    <td align="right"> 29395777.86</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right">  3739707.81</td>
    <td align="right"> 27992459.44</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right">  5143446.35</td>
    <td align="right"> 29396197.98</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 11743589.50</td>
    <td align="right"> 35997775.02</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 11754361.29</td>
    <td align="right"> 36008546.81</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 11752176.55</td>
    <td align="right"> 36006362.07</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 10338215.37</td>
    <td align="right"> 34592400.89</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 10349463.08</td>
    <td align="right"> 34603648.60</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 11742134.31</td>
    <td align="right"> 35996319.83</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">0.436550E+09</td>
    <td align="right">0.436550E+09</td>
    <td align="right">0.163280E+09</td>
    <td align="right">0.599829E+09</td>
    <td align="right">0.428131E+09</td>
    <td align="right">     2703.00</td>
    <td align="right">     1165.50</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     22.1839</td>
    <td align="right">     68.0609</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     19.5316</td>
    <td align="right">     65.4086</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     22.1868</td>
    <td align="right">     68.0638</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     22.1651</td>
    <td align="right">     68.0421</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     19.5119</td>
    <td align="right">     65.3889</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     22.1679</td>
    <td align="right">     68.0449</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">      9.7404</td>
    <td align="right">     55.6201</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">      7.0852</td>
    <td align="right">     52.9649</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">      9.7422</td>
    <td align="right">     55.6219</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">      9.7292</td>
    <td align="right">     55.6089</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">      7.0745</td>
    <td align="right">     52.9542</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">      9.7300</td>
    <td align="right">     55.6097</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     22.2157</td>
    <td align="right">     68.0981</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     22.2361</td>
    <td align="right">     68.1185</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     22.2320</td>
    <td align="right">     68.1144</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     19.5571</td>
    <td align="right">     65.4395</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     19.5784</td>
    <td align="right">     65.4608</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     22.2130</td>
    <td align="right">     68.0954</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">    825.8344</td>
    <td align="right">    825.8344</td>
    <td align="right">    308.8810</td>
    <td align="right">   1134.7154</td>
    <td align="right">    809.9097</td>
    <td align="right">     2703.00</td>
    <td align="right">     1165.50</td>
    <td align="right">     4957.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 24251319.25</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 24252751.63</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 24254185.52</td>
    <td align="right"> 23785081.69</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8770</td>
    <td align="right">     45.8770</td>
    <td align="right">     44.9950</td>
    <td align="right">     2703.00</td>
    <td align="right">     1157.33</td>
    <td align="right">     4947.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8797</td>
    <td align="right">     45.8797</td>
    <td align="right">     44.9950</td>
    <td align="right">     2698.50</td>
    <td align="right">     1155.83</td>
    <td align="right">     4953.67</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.8824</td>
    <td align="right">     45.8824</td>
    <td align="right">     44.9950</td>
    <td align="right">     2694.83</td>
    <td align="right">     1156.17</td>
    <td align="right">     4957.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    17:22:30</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          74</td>
    <td align="right">          50</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          28</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          21</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          60</td>
    <td align="right">          60</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2000</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1973</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        7197</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         396</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         612</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         185</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         400</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    17:22:30</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    96523.25</td>
    <td align="right">     6165.39</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    18233.89</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    96523.25</td>
    <td align="right">     6165.39</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">    18233.89</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11336.81</td>
    <td align="right">      253.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3692.78</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     5362.40</td>
    <td align="right">      342.52</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     1012.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      629.82</td>
    <td align="right">       14.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      205.15</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    85186.44</td>
    <td align="right">     5878.44</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">    14981.54</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    85186.44</td>
    <td align="right">     5878.44</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">    14981.54</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity</td>
    <td align="right">     1717.21</td>
    <td align="right">       15.72</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      547.93</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1717.21</td>
    <td align="right">       15.72</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      547.93</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity</td>
    <td align="right">    11154.55</td>
    <td align="right">     1110.97</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">     1518.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    11154.55</td>
    <td align="right">     1110.97</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">     1518.99</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity</td>
    <td align="right">      713.84</td>
    <td align="right">        6.86</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      193.33</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      713.84</td>
    <td align="right">        6.86</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">      193.33</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity</td>
    <td align="right">    12502.11</td>
    <td align="right">       63.73</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     3196.73</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    12502.11</td>
    <td align="right">       63.73</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">     3196.73</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity</td>
    <td align="right">     9058.39</td>
    <td align="right">       87.62</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3721.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     9058.39</td>
    <td align="right">       87.62</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3721.08</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity</td>
    <td align="right">    46926.68</td>
    <td align="right">     4099.97</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7929.96</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    46926.68</td>
    <td align="right">     4099.97</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     7929.96</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity</td>
    <td align="right">     3113.66</td>
    <td align="right">      272.04</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      526.17</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     3113.66</td>
    <td align="right">      272.04</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      526.17</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     4732.58</td>
    <td align="right">      326.58</td>
    <td align="right">02-JAN-04:10</td>
    <td align="right">      832.31</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">dishwasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       95.40</td>
    <td align="right">        0.87</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">       30.44</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">refrigerator:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      619.70</td>
    <td align="right">       61.72</td>
    <td align="right">01-JAN-04:10</td>
    <td align="right">       84.39</td>
    <td align="right">01-JAN-18:10</td>
  </tr>
  <tr>
    <td align="right">clotheswasher:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       39.66</td>
    <td align="right">        0.38</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">       10.74</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">electric_dryer:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      694.56</td>
    <td align="right">        3.54</td>
    <td align="right">02-JAN-03:10</td>
    <td align="right">      177.60</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">electric_range:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      503.24</td>
    <td align="right">        4.87</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      206.73</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">television:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">electric_mels:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     2607.04</td>
    <td align="right">      227.78</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">      440.55</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">IECC_adj:InteriorEquipment:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">      172.98</td>
    <td align="right">       15.11</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">       29.23</td>
    <td align="right">01-JAN-20:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    57406.17</td>
    <td align="right">      289.29</td>
    <td align="right">05-MAY-10:40</td>
    <td align="right">    39248.75</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    12378.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11300.87</td>
    <td align="right">19-JUN-17:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    12378.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11300.87</td>
    <td align="right">19-JUN-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">    36923.80</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">    35837.82</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">    36923.80</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">    35837.82</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     7643.71</td>
    <td align="right">      149.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6943.70</td>
    <td align="right">18-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     7643.71</td>
    <td align="right">      149.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6943.70</td>
    <td align="right">18-JUN-09:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     8104.08</td>
    <td align="right">      289.29</td>
    <td align="right">05-MAY-10:40</td>
    <td align="right">     3410.93</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation:Fans:Electricity</td>
    <td align="right">     2534.14</td>
    <td align="right">      289.29</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">      289.29</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     5569.94</td>
    <td align="right">        0.00</td>
    <td align="right">08-APR-03:50</td>
    <td align="right">     3121.64</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">   165667.96</td>
    <td align="right">     7538.96</td>
    <td align="right">23-MAY-03:10</td>
    <td align="right">    55192.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     4094.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      934.89</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior-Lights:ExteriorLights:Electricity</td>
    <td align="right">     4094.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">      934.89</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Garage-Lights:ExteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">     1308.75</td>
    <td align="right">      149.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.40</td>
    <td align="right">01-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater Parasitic:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:Water</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:MainsWater</td>
    <td align="right">    25405.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:10</td>
    <td align="right">        0.09</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   917508.64</td>
    <td align="right">      600.40</td>
    <td align="right">11-SEP-03:00</td>
    <td align="right">   395169.51</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   487668.09</td>
    <td align="right">        0.00</td>
    <td align="right">08-APR-03:50</td>
    <td align="right">   242390.67</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   261172.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   158798.42</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">   226495.19</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">   184848.67</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   357939.94</td>
    <td align="right">        0.00</td>
    <td align="right">08-APR-03:50</td>
    <td align="right">   159343.68</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">   201279.87</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">   159343.68</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">   201279.87</td>
    <td align="right">        0.00</td>
    <td align="right">27-MAR-13:10</td>
    <td align="right">   159343.68</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   156660.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   116220.16</td>
    <td align="right">19-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   156660.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   116220.16</td>
    <td align="right">19-JUN-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BREEZEWAY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    20318.06</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-14:20</td>
    <td align="right">     9666.13</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12262.58</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-14:20</td>
    <td align="right">     9666.13</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12262.58</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-14:20</td>
    <td align="right">     9666.13</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8055.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8220.48</td>
    <td align="right">18-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     8055.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8220.48</td>
    <td align="right">18-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    15094.23</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:10</td>
    <td align="right">     7704.00</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9710.15</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:10</td>
    <td align="right">     7704.00</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     9710.15</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:10</td>
    <td align="right">     7704.00</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5384.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4545.05</td>
    <td align="right">18-AUG-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     5384.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4545.05</td>
    <td align="right">18-AUG-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    19836.80</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-10:10</td>
    <td align="right">     9651.31</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12049.93</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-10:10</td>
    <td align="right">     9651.31</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    12049.93</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-10:10</td>
    <td align="right">     9651.31</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     7786.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6739.98</td>
    <td align="right">22-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     7786.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6739.98</td>
    <td align="right">22-AUG-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    20634.89</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">     9723.89</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    13996.44</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">     9723.89</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    13996.44</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">     9723.89</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6638.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7521.50</td>
    <td align="right">18-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6638.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7521.50</td>
    <td align="right">18-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    15828.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-19:40</td>
    <td align="right">     7769.32</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    11606.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-19:40</td>
    <td align="right">     7769.32</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    11606.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-19:40</td>
    <td align="right">     7769.32</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4221.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3936.01</td>
    <td align="right">28-SEP-19:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     4221.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3936.01</td>
    <td align="right">28-SEP-19:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    20203.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     9704.79</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    13816.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     9704.79</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    13816.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     9704.79</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6387.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6385.77</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     6387.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6385.77</td>
    <td align="right">14-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    20450.74</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">     9462.48</td>
    <td align="right">18-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8635.27</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-14:40</td>
    <td align="right">     8091.14</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8635.27</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-14:40</td>
    <td align="right">     8091.14</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    11815.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9462.48</td>
    <td align="right">18-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    11815.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9462.48</td>
    <td align="right">18-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    14404.12</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:40</td>
    <td align="right">     5944.77</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5934.62</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:40</td>
    <td align="right">     5944.77</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     5934.62</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:40</td>
    <td align="right">     5944.77</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8469.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5256.36</td>
    <td align="right">01-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8469.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5256.36</td>
    <td align="right">01-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    20047.20</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right">     8071.59</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8439.28</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right">     8071.59</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     8439.28</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-13:00</td>
    <td align="right">     8071.59</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    11607.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7856.18</td>
    <td align="right">18-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    11607.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7856.18</td>
    <td align="right">18-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    20171.44</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:10</td>
    <td align="right">     8784.97</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    10433.58</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     8177.03</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    10433.58</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     8177.03</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9737.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8784.97</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9737.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8784.97</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    14476.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-18:10</td>
    <td align="right">     6049.91</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7881.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-18:10</td>
    <td align="right">     6049.91</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     7881.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-18:10</td>
    <td align="right">     6049.91</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6594.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4795.90</td>
    <td align="right">19-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     6594.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4795.90</td>
    <td align="right">19-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    19753.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     8154.65</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    10238.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     8154.65</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    10238.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     8154.65</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9515.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7504.45</td>
    <td align="right">14-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     9515.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7504.45</td>
    <td align="right">14-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    24653.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">    10849.99</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    14457.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">    10849.99</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    14457.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">    10849.99</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    10195.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7681.30</td>
    <td align="right">14-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    10195.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7681.30</td>
    <td align="right">14-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    24206.81</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-10:30</td>
    <td align="right">    10771.08</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    12490.88</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-10:30</td>
    <td align="right">    10771.08</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    12490.88</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-10:30</td>
    <td align="right">    10771.08</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    11715.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8159.11</td>
    <td align="right">18-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    11715.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8159.11</td>
    <td align="right">18-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    24715.91</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-14:50</td>
    <td align="right">    10791.83</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    12731.17</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-14:50</td>
    <td align="right">    10791.83</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    12731.17</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-14:50</td>
    <td align="right">    10791.83</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    11984.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10116.06</td>
    <td align="right">18-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    11984.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10116.06</td>
    <td align="right">18-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    19378.70</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-17:10</td>
    <td align="right">     8723.64</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    12018.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-17:10</td>
    <td align="right">     8723.64</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    12018.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-MAR-17:10</td>
    <td align="right">     8723.64</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     7359.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5931.10</td>
    <td align="right">19-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     7359.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5931.10</td>
    <td align="right">19-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    18619.84</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:30</td>
    <td align="right">     8624.84</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     9889.03</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:30</td>
    <td align="right">     8624.84</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     9889.03</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-11:30</td>
    <td align="right">     8624.84</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8730.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5807.47</td>
    <td align="right">19-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     8730.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5807.47</td>
    <td align="right">19-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    25147.04</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">    10873.75</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    14687.43</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">    10873.75</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    14687.43</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">    10873.75</td>
    <td align="right">06-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    10459.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9935.88</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    10459.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9935.88</td>
    <td align="right">19-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    71900.60</td>
    <td align="right">      570.94</td>
    <td align="right">10-AUG-03:00</td>
    <td align="right">    19544.84</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">    71900.60</td>
    <td align="right">      570.94</td>
    <td align="right">10-AUG-03:00</td>
    <td align="right">    19544.84</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    71900.60</td>
    <td align="right">      570.94</td>
    <td align="right">10-AUG-03:00</td>
    <td align="right">    19544.84</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">    71900.60</td>
    <td align="right">      570.94</td>
    <td align="right">10-AUG-03:00</td>
    <td align="right">    19544.84</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    71900.60</td>
    <td align="right">      570.94</td>
    <td align="right">10-AUG-03:00</td>
    <td align="right">    19544.84</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">    71900.60</td>
    <td align="right">      570.94</td>
    <td align="right">10-AUG-03:00</td>
    <td align="right">    19544.84</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Domestic Hot Water:WaterSystems:EnergyTransfer</td>
    <td align="right">    71900.60</td>
    <td align="right">      570.94</td>
    <td align="right">10-AUG-03:00</td>
    <td align="right">    19544.84</td>
    <td align="right">12-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    17:22:30</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -277.79</td>
    <td align="right">   14354.367</td>
    <td align="right">     -567.24</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3059.345</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">   10752.467</td>
    <td align="right">       0.000</td>
    <td align="right">     438.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4755.30</td>
    <td align="right">       0.000</td>
    <td align="right">   -13627.95</td>
    <td align="right">   -12235.32</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -274.23</td>
    <td align="right">   11838.762</td>
    <td align="right">     -351.40</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3059.418</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    5142.208</td>
    <td align="right">       0.000</td>
    <td align="right">     426.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1915.75</td>
    <td align="right">       0.000</td>
    <td align="right">   -13024.79</td>
    <td align="right">   -10174.01</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -278.40</td>
    <td align="right">   14079.431</td>
    <td align="right">     -539.09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3060.014</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">   10668.347</td>
    <td align="right">       0.000</td>
    <td align="right">     437.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4697.29</td>
    <td align="right">       0.000</td>
    <td align="right">   -13634.25</td>
    <td align="right">   -12258.37</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -276.36</td>
    <td align="right">   16239.856</td>
    <td align="right">     -463.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3064.825</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    7212.341</td>
    <td align="right">       0.000</td>
    <td align="right">     439.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4926.95</td>
    <td align="right">       0.000</td>
    <td align="right">   -13561.70</td>
    <td align="right">   -11747.14</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -272.63</td>
    <td align="right">   13910.215</td>
    <td align="right">     -270.74</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3066.519</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    1507.298</td>
    <td align="right">       0.000</td>
    <td align="right">     429.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2067.08</td>
    <td align="right">       0.000</td>
    <td align="right">   -12953.00</td>
    <td align="right">    -9529.20</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -276.82</td>
    <td align="right">   16010.036</td>
    <td align="right">     -437.78</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3065.546</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    7077.321</td>
    <td align="right">       0.000</td>
    <td align="right">     438.794</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4816.14</td>
    <td align="right">       0.000</td>
    <td align="right">   -13565.44</td>
    <td align="right">   -11789.80</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -282.88</td>
    <td align="right">   10472.386</td>
    <td align="right">     -854.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3032.899</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">   10611.309</td>
    <td align="right">       0.000</td>
    <td align="right">     362.304</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4935.40</td>
    <td align="right">       0.000</td>
    <td align="right">   -11042.13</td>
    <td align="right">    -7009.54</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -279.37</td>
    <td align="right">    7754.012</td>
    <td align="right">     -577.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3029.911</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    5079.978</td>
    <td align="right">       0.000</td>
    <td align="right">     347.924</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1990.60</td>
    <td align="right">       0.000</td>
    <td align="right">   -10456.85</td>
    <td align="right">    -5636.21</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -283.72</td>
    <td align="right">   10196.040</td>
    <td align="right">     -829.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3034.563</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">   10519.689</td>
    <td align="right">       0.000</td>
    <td align="right">     361.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4868.31</td>
    <td align="right">       0.000</td>
    <td align="right">   -11051.00</td>
    <td align="right">    -6988.65</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -281.29</td>
    <td align="right">   12490.866</td>
    <td align="right">     -700.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3042.076</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    7102.490</td>
    <td align="right">       0.000</td>
    <td align="right">     363.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5092.71</td>
    <td align="right">       0.000</td>
    <td align="right">   -10967.53</td>
    <td align="right">    -7303.79</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -277.20</td>
    <td align="right">    9993.165</td>
    <td align="right">     -447.83</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3042.362</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    1470.176</td>
    <td align="right">       0.000</td>
    <td align="right">     349.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2136.62</td>
    <td align="right">       0.000</td>
    <td align="right">   -10365.96</td>
    <td align="right">    -5807.22</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -282.12</td>
    <td align="right">   12256.677</td>
    <td align="right">     -678.35</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.198</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    6958.741</td>
    <td align="right">       0.000</td>
    <td align="right">     361.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4969.88</td>
    <td align="right">       0.000</td>
    <td align="right">   -10968.84</td>
    <td align="right">    -7310.12</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -282.34</td>
    <td align="right">   16535.323</td>
    <td align="right">     -739.72</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3047.332</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    6954.390</td>
    <td align="right">       0.000</td>
    <td align="right">     431.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4953.52</td>
    <td align="right">       0.000</td>
    <td align="right">   -13703.02</td>
    <td align="right">    -8199.70</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -283.57</td>
    <td align="right">   14395.526</td>
    <td align="right">     -850.72</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3040.489</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">   10522.757</td>
    <td align="right">       0.000</td>
    <td align="right">     431.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4842.00</td>
    <td align="right">       0.000</td>
    <td align="right">   -13777.77</td>
    <td align="right">    -8310.48</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -282.80</td>
    <td align="right">   14694.473</td>
    <td align="right">     -878.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3039.504</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">   10609.726</td>
    <td align="right">       0.000</td>
    <td align="right">     432.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4905.05</td>
    <td align="right">       0.000</td>
    <td align="right">   -13766.98</td>
    <td align="right">    -8316.46</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -278.36</td>
    <td align="right">   14186.627</td>
    <td align="right">     -515.09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3045.660</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    1467.470</td>
    <td align="right">       0.000</td>
    <td align="right">     418.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2126.86</td>
    <td align="right">       0.000</td>
    <td align="right">   -13098.26</td>
    <td align="right">    -6526.29</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -279.80</td>
    <td align="right">   11867.319</td>
    <td align="right">     -612.03</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3037.001</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    5077.925</td>
    <td align="right">       0.000</td>
    <td align="right">     417.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1977.45</td>
    <td align="right">       0.000</td>
    <td align="right">   -13176.94</td>
    <td align="right">    -6696.98</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">       0.000</td>
    <td align="right">     -281.63</td>
    <td align="right">   16802.028</td>
    <td align="right">     -765.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3045.989</td>
    <td align="right">    2150.478</td>
    <td align="right">   10010.237</td>
    <td align="right">    7092.892</td>
    <td align="right">       0.000</td>
    <td align="right">     432.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5070.83</td>
    <td align="right">       0.000</td>
    <td align="right">   -13699.39</td>
    <td align="right">    -8189.79</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   19086.429</td>
    <td align="right">  129225.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  -148311.60</td>
    <td align="right">       -2.58</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">    -5031.31</td>
    <td align="right">  238077.110</td>
    <td align="right">   -11079.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   54857.653</td>
    <td align="right">   38708.604</td>
    <td align="right">  180184.270</td>
    <td align="right">  125827.526</td>
    <td align="right">       0.000</td>
    <td align="right">   26406.947</td>
    <td align="right">  129225.175</td>
    <td align="right">       0.000</td>
    <td align="right">   -71047.76</td>
    <td align="right">       0.000</td>
    <td align="right">  -374753.39</td>
    <td align="right">  -154031.66</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">18-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.35</td>
    <td align="right">      336.87</td>
    <td align="right">     1297.67</td>
    <td align="right">     7312.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1086.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1953.6</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">18-AUG-13:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.09</td>
    <td align="right">       90.23</td>
    <td align="right">     1026.06</td>
    <td align="right">     2958.34</td>
    <td align="right">        0.00</td>
    <td align="right">     1172.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -816.9</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">22-AUG-09:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.09</td>
    <td align="right">       90.23</td>
    <td align="right">     1021.02</td>
    <td align="right">     7715.42</td>
    <td align="right">        0.00</td>
    <td align="right">      530.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2731.7</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">18-AUG-16:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.35</td>
    <td align="right">      336.87</td>
    <td align="right">     1297.67</td>
    <td align="right">     6930.78</td>
    <td align="right">        0.00</td>
    <td align="right">     1047.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2232.0</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">13-AUG-18:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.00</td>
    <td align="right">      631.63</td>
    <td align="right">     1666.21</td>
    <td align="right">      218.17</td>
    <td align="right">        0.00</td>
    <td align="right">      429.90</td>
    <td align="right">      922.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">14-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.19</td>
    <td align="right">      300.78</td>
    <td align="right">     1163.30</td>
    <td align="right">     7471.80</td>
    <td align="right">        0.00</td>
    <td align="right">      468.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3438.4</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">18-AUG-16:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.34</td>
    <td align="right">      336.87</td>
    <td align="right">     1297.67</td>
    <td align="right">     7120.70</td>
    <td align="right">        0.00</td>
    <td align="right">      870.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -301.1</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.09</td>
    <td align="right">       90.23</td>
    <td align="right">     1026.06</td>
    <td align="right">     2895.74</td>
    <td align="right">        0.00</td>
    <td align="right">      686.51</td>
    <td align="right">      442.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">18-AUG-10:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.09</td>
    <td align="right">       90.23</td>
    <td align="right">     1019.66</td>
    <td align="right">     6392.91</td>
    <td align="right">        0.00</td>
    <td align="right">      773.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -534.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">19-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.15</td>
    <td align="right">      469.21</td>
    <td align="right">     1604.81</td>
    <td align="right">     6071.37</td>
    <td align="right">        0.00</td>
    <td align="right">      922.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -545.9</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">19-JUN-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.77</td>
    <td align="right">      631.63</td>
    <td align="right">     1649.40</td>
    <td align="right">      843.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.81</td>
    <td align="right">      440.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">14-JUL-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.42</td>
    <td align="right">      132.34</td>
    <td align="right">     1088.39</td>
    <td align="right">     6873.32</td>
    <td align="right">        0.00</td>
    <td align="right">      485.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1267.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">14-JUL-09:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.09</td>
    <td align="right">       90.23</td>
    <td align="right">     1021.02</td>
    <td align="right">     6298.69</td>
    <td align="right">        0.00</td>
    <td align="right">      687.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -531.2</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">18-AUG-10:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.09</td>
    <td align="right">       90.23</td>
    <td align="right">     1019.66</td>
    <td align="right">     6381.65</td>
    <td align="right">        0.00</td>
    <td align="right">      977.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -425.0</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">18-AUG-16:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.35</td>
    <td align="right">      336.87</td>
    <td align="right">     1297.67</td>
    <td align="right">     7105.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1062.99</td>
    <td align="right">      172.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">19-JUN-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.77</td>
    <td align="right">      631.63</td>
    <td align="right">     1649.40</td>
    <td align="right">      834.45</td>
    <td align="right">        0.00</td>
    <td align="right">      998.71</td>
    <td align="right">     1390.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">19-JUN-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.77</td>
    <td align="right">      631.63</td>
    <td align="right">     1649.40</td>
    <td align="right">      417.81</td>
    <td align="right">        0.00</td>
    <td align="right">      998.71</td>
    <td align="right">     1683.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">19-JUN-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.14</td>
    <td align="right">      469.21</td>
    <td align="right">     1604.81</td>
    <td align="right">     6048.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1146.60</td>
    <td align="right">      403.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-JUN-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4737.02</td>
    <td align="right">     8445.78</td>
    <td align="right">    28886.60</td>
    <td align="right">    52025.93</td>
    <td align="right">        0.00</td>
    <td align="right">    19549.88</td>
    <td align="right">    39942.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -37360.8</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9666.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2640.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -6324.5</td>
    <td align="right">     -2182.9</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7704.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1058.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -5985.9</td>
    <td align="right">     -2141.9</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9651.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2615.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -6324.5</td>
    <td align="right">     -2193.4</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9723.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2656.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -6324.5</td>
    <td align="right">     -2224.7</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7769.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1075.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -5985.9</td>
    <td align="right">     -2190.4</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9704.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2631.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -6324.5</td>
    <td align="right">     -2230.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8091.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2664.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -4733.7</td>
    <td align="right">     -2174.8</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5944.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1068.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -4394.9</td>
    <td align="right">     -1963.3</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8071.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2635.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -4733.7</td>
    <td align="right">     -2184.4</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8177.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2682.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -4733.7</td>
    <td align="right">     -2243.0</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6049.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1087.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -4394.9</td>
    <td align="right">     -2049.5</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8154.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2653.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -4733.7</td>
    <td align="right">     -2249.6</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10850.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2641.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -6331.8</td>
    <td align="right">     -3358.4</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10771.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2622.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -6331.8</td>
    <td align="right">     -3298.3</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10791.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2653.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -6331.8</td>
    <td align="right">     -3288.7</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8723.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1082.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -5992.8</td>
    <td align="right">     -3130.3</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8624.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1062.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -5992.8</td>
    <td align="right">     -3051.5</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10873.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.24</td>
    <td align="right">      144.37</td>
    <td align="right">      811.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2672.1</td>
    <td align="right">        0.00</td>
    <td align="right">     -6331.8</td>
    <td align="right">     -3351.8</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   159344.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9472.36</td>
    <td align="right">     2598.70</td>
    <td align="right">    14603.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5290.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -38203.7</td>
    <td align="right">        0.00</td>
    <td align="right">   -102307.1</td>
    <td align="right">    -50798.1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    17:22:30</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.9993</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    462.9993</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    372.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    372.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    462.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    463.2809</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    463.2809</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    372.4066</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    372.4066</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    462.3235</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    462.3235</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    400.3566</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    400.3566</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    301.2448</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    301.2448</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    399.3447</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    399.3447</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    400.7008</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    400.7008</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    301.4925</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    301.4925</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    399.5126</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    399.5126</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    527.4081</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    527.4081</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    427.1398</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    427.1398</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    526.3071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    526.3071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    527.9056</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    527.9056</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    427.5707</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    427.5707</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    526.6794</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    526.6794</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.9993</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    462.9993</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    372.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    372.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    462.2234</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    463.2809</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    463.2809</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    372.4066</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    372.4066</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    462.3235</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    462.3235</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    400.3566</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    400.3566</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    301.2448</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    301.2448</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    399.3447</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    399.3447</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    400.7008</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    400.7008</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    301.4925</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    301.4925</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    399.5126</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    399.5126</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    527.4081</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    527.4081</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    427.1398</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    427.1398</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    526.3071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    526.3071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    527.9056</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    527.9056</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    427.5707</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    427.5707</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    526.6794</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    526.6794</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">     1200.55</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   1200.5533</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">    462.9993</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">    372.2234</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">    462.2234</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">    463.2809</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">    372.4066</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">    462.3235</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">    400.3566</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">    301.2448</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">    399.3447</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">    400.7008</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">    301.4925</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">    399.5126</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">    527.4081</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">    427.1398</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">    526.3071</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">    527.9056</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">    427.5707</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CENTRAL SYSTEM_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">    526.6794</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-06-27
    17:22:30</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ANNUAL ** New York-John F Kennedy Intl AP NY USA TMY3 WMO#=744860</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">    31210.83</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_BOTTOMFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_MIDDLEFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT3_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT2_FRONTROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">LIVING_UNIT1_BACKROW_TOPFLOOR</td>
    <td align="right">     1200.55</td>
    <td align="right">     1200.55</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">BREEZEWAY</td>
    <td align="right">     1798.16</td>
    <td align="right">0.00</td>
    <td align="right">     1798.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     7802.71</td>
    <td align="right">0.00</td>
    <td align="right">     7802.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    31210.83</td>
    <td align="right">    21609.96</td>
    <td align="right">     9600.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       12.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Use [kBtu]</td>
    <td align="right">District Heating Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">    36923.80</td>
    <td align="right">    35837.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">    12378.29</td>
    <td align="right">    11300.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">    11336.81</td>
    <td align="right">     3692.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior-Lights</td>
    <td align="right">     4094.83</td>
    <td align="right">      934.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Garage-Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- dishwasher</td>
    <td align="right">     1717.21</td>
    <td align="right">      547.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- refrigerator</td>
    <td align="right">    11154.55</td>
    <td align="right">     1518.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- clotheswasher</td>
    <td align="right">      713.84</td>
    <td align="right">      193.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_dryer</td>
    <td align="right">    12502.11</td>
    <td align="right">     3196.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_range</td>
    <td align="right">     9058.39</td>
    <td align="right">     3721.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- television</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- electric_mels</td>
    <td align="right">    46926.68</td>
    <td align="right">     7929.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- IECC_adj</td>
    <td align="right">     3113.66</td>
    <td align="right">      526.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation</td>
    <td align="right">     2534.14</td>
    <td align="right">      289.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     5569.94</td>
    <td align="right">     3121.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Domestic Hot Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">     1308.75</td>
    <td align="right">      149.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">     6794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   290862.05</td>
    <td align="right">   565659.55</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   290862.05</td>
    <td align="right">   565659.55</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
