    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_BottomFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit1_FrontRow_BottomFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit1_FrontRow_BottomFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit1_FrontRow_BottomFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_FrontRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_FrontRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_FrontRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit1_FrontRow_BottomFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit1_FrontRow_BottomFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_FrontRow_BottomFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit1_FrontRow_BottomFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit1_FrontRow_BottomFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_FrontRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_FrontRow_BottomFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1_FrontRow_BottomFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit1_FrontRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_BottomFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit1_FrontRow_BottomFloor,  !- Name
		    Zone Exhaust Node_unit1_FrontRow_BottomFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit1_FrontRow_BottomFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_FrontRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_FrontRow_BottomFloor,       !- Name
      living_unit2_FrontRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_FrontRow_BottomFloor,  !- Name
      living_unit2_FrontRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      94.5270437847315,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_FrontRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_FrontRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_FrontRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_FrontRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_FrontRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_FrontRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_FrontRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_FrontRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_FrontRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_FrontRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit2_FrontRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_FrontRow_BottomFloor, !- Name
        living_unit2_FrontRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_FrontRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_FrontRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_FrontRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit2_FrontRow_BottomFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit2_FrontRow_BottomFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit2_FrontRow_BottomFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit2_FrontRow_BottomFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit2_FrontRow_BottomFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit2_FrontRow_BottomFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit2_FrontRow_BottomFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit2_FrontRow_BottomFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_BottomFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_BottomFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit2_FrontRow_BottomFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit2_FrontRow_BottomFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit2_FrontRow_BottomFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit2_FrontRow_BottomFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_FrontRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_FrontRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_FrontRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit2_FrontRow_BottomFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit2_FrontRow_BottomFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_FrontRow_BottomFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit2_FrontRow_BottomFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit2_FrontRow_BottomFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_FrontRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_FrontRow_BottomFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit2_FrontRow_BottomFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit2_FrontRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_BottomFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit2_FrontRow_BottomFloor,  !- Name
		    Zone Exhaust Node_unit2_FrontRow_BottomFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit2_FrontRow_BottomFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_FrontRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_FrontRow_BottomFloor,       !- Name
      living_unit3_FrontRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_FrontRow_BottomFloor,  !- Name
      living_unit3_FrontRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      107.348531106597,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_FrontRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_FrontRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_FrontRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_FrontRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_FrontRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_FrontRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_FrontRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_FrontRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_FrontRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_FrontRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit3_FrontRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_FrontRow_BottomFloor, !- Name
        living_unit3_FrontRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_FrontRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_FrontRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit3_FrontRow_BottomFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit3_FrontRow_BottomFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit3_FrontRow_BottomFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit3_FrontRow_BottomFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit3_FrontRow_BottomFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit3_FrontRow_BottomFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit3_FrontRow_BottomFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit3_FrontRow_BottomFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_BottomFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_BottomFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit3_FrontRow_BottomFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit3_FrontRow_BottomFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit3_FrontRow_BottomFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit3_FrontRow_BottomFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_FrontRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_FrontRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_FrontRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit3_FrontRow_BottomFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit3_FrontRow_BottomFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_FrontRow_BottomFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit3_FrontRow_BottomFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit3_FrontRow_BottomFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_FrontRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_FrontRow_BottomFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit3_FrontRow_BottomFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit3_FrontRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_BottomFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit3_FrontRow_BottomFloor,  !- Name
		    Zone Exhaust Node_unit3_FrontRow_BottomFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit3_FrontRow_BottomFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_BackRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_BackRow_BottomFloor,       !- Name
      living_unit1_BackRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_BackRow_BottomFloor,  !- Name
      living_unit1_BackRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      107.348531106597,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_BackRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_BackRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_BackRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_BackRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_BackRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_BackRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_BackRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_BackRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_BackRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_BackRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_BackRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit1_BackRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_BackRow_BottomFloor, !- Name
        living_unit1_BackRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_BackRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit1_BackRow_BottomFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit1_BackRow_BottomFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit1_BackRow_BottomFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit1_BackRow_BottomFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit1_BackRow_BottomFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit1_BackRow_BottomFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit1_BackRow_BottomFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit1_BackRow_BottomFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_BottomFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_BottomFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_BottomFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit1_BackRow_BottomFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit1_BackRow_BottomFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit1_BackRow_BottomFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit1_BackRow_BottomFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_BackRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_BackRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_BackRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit1_BackRow_BottomFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit1_BackRow_BottomFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_BackRow_BottomFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_BackRow_BottomFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit1_BackRow_BottomFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit1_BackRow_BottomFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_BackRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_BackRow_BottomFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1_BackRow_BottomFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit1_BackRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_BottomFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit1_BackRow_BottomFloor,  !- Name
		    Zone Exhaust Node_unit1_BackRow_BottomFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit1_BackRow_BottomFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_BackRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_BackRow_BottomFloor,       !- Name
      living_unit2_BackRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_BackRow_BottomFloor,  !- Name
      living_unit2_BackRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      94.5270437847315,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_BackRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_BackRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_BackRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_BackRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_BackRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_BackRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_BackRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_BackRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_BackRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_BackRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_BackRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit2_BackRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_BackRow_BottomFloor, !- Name
        living_unit2_BackRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_BackRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit2_BackRow_BottomFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit2_BackRow_BottomFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit2_BackRow_BottomFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit2_BackRow_BottomFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit2_BackRow_BottomFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit2_BackRow_BottomFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit2_BackRow_BottomFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit2_BackRow_BottomFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_BottomFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_BottomFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_BottomFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit2_BackRow_BottomFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit2_BackRow_BottomFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit2_BackRow_BottomFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit2_BackRow_BottomFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_BackRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_BackRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_BackRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit2_BackRow_BottomFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit2_BackRow_BottomFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_BackRow_BottomFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_BackRow_BottomFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit2_BackRow_BottomFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit2_BackRow_BottomFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_BackRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_BackRow_BottomFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit2_BackRow_BottomFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit2_BackRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_BottomFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit2_BackRow_BottomFloor,  !- Name
		    Zone Exhaust Node_unit2_BackRow_BottomFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit2_BackRow_BottomFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_BackRow_BottomFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_BackRow_BottomFloor,       !- Name
      living_unit3_BackRow_BottomFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_BackRow_BottomFloor,  !- Name
      living_unit3_BackRow_BottomFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      107.348531106597,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_BackRow_BottomFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_BackRow_BottomFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_BackRow_BottomFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_BackRow_BottomFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_BackRow_BottomFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_BackRow_BottomFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_BackRow_BottomFloor,      	!- Name
      Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_BackRow_BottomFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_BackRow_BottomFloor,                  !- Name
      Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_BackRow_BottomFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_BackRow_BottomFloor,          !- Name
      Air Loop Main Branch_unit3_BackRow_BottomFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_BackRow_BottomFloor, !- Name
        living_unit3_BackRow_BottomFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_BackRow_BottomFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_BottomFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit3_BackRow_BottomFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit3_BackRow_BottomFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit3_BackRow_BottomFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit3_BackRow_BottomFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit3_BackRow_BottomFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit3_BackRow_BottomFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit3_BackRow_BottomFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit3_BackRow_BottomFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_BottomFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_BottomFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_BottomFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit3_BackRow_BottomFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit3_BackRow_BottomFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit3_BackRow_BottomFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit3_BackRow_BottomFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_BackRow_BottomFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_BackRow_BottomFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_BackRow_BottomFloor,        	!- Name
  Zone Inlet Node_unit3_BackRow_BottomFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit3_BackRow_BottomFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_BackRow_BottomFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_BackRow_BottomFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit3_BackRow_BottomFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit3_BackRow_BottomFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_BackRow_BottomFloor ADU,  !- Name
  Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_BackRow_BottomFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit3_BackRow_BottomFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit3_BackRow_BottomFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_BottomFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit3_BackRow_BottomFloor,  !- Name
		    Zone Exhaust Node_unit3_BackRow_BottomFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit3_BackRow_BottomFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_FrontRow_MiddleFloor,       !- Name
      living_unit1_FrontRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_FrontRow_MiddleFloor,  !- Name
      living_unit1_FrontRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      47.0121201801723,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_FrontRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_FrontRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_FrontRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_FrontRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_FrontRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_FrontRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_FrontRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit1_FrontRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_FrontRow_MiddleFloor, !- Name
        living_unit1_FrontRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_FrontRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_FrontRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit1_FrontRow_MiddleFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit1_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit1_FrontRow_MiddleFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit1_FrontRow_MiddleFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit1_FrontRow_MiddleFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit1_FrontRow_MiddleFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit1_FrontRow_MiddleFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_MiddleFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_MiddleFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit1_FrontRow_MiddleFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit1_FrontRow_MiddleFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_FrontRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_FrontRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_FrontRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit1_FrontRow_MiddleFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit1_FrontRow_MiddleFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_FrontRow_MiddleFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit1_FrontRow_MiddleFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit1_FrontRow_MiddleFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_FrontRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_FrontRow_MiddleFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1_FrontRow_MiddleFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit1_FrontRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_MiddleFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit1_FrontRow_MiddleFloor,  !- Name
		    Zone Exhaust Node_unit1_FrontRow_MiddleFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit1_FrontRow_MiddleFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_FrontRow_MiddleFloor,       !- Name
      living_unit2_FrontRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_FrontRow_MiddleFloor,  !- Name
      living_unit2_FrontRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      34.1906328583071,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_FrontRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_FrontRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_FrontRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_FrontRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_FrontRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_FrontRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_FrontRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit2_FrontRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_FrontRow_MiddleFloor, !- Name
        living_unit2_FrontRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_FrontRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit2_FrontRow_MiddleFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit2_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit2_FrontRow_MiddleFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit2_FrontRow_MiddleFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit2_FrontRow_MiddleFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit2_FrontRow_MiddleFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit2_FrontRow_MiddleFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_MiddleFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_MiddleFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit2_FrontRow_MiddleFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit2_FrontRow_MiddleFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_FrontRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_FrontRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_FrontRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit2_FrontRow_MiddleFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit2_FrontRow_MiddleFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_FrontRow_MiddleFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit2_FrontRow_MiddleFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit2_FrontRow_MiddleFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_FrontRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_FrontRow_MiddleFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit2_FrontRow_MiddleFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit2_FrontRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_MiddleFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit2_FrontRow_MiddleFloor,  !- Name
		    Zone Exhaust Node_unit2_FrontRow_MiddleFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit2_FrontRow_MiddleFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_FrontRow_MiddleFloor,       !- Name
      living_unit3_FrontRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_FrontRow_MiddleFloor,  !- Name
      living_unit3_FrontRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      47.0121201801723,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_FrontRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_FrontRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_FrontRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_FrontRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_FrontRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_FrontRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_FrontRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit3_FrontRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_FrontRow_MiddleFloor, !- Name
        living_unit3_FrontRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_FrontRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit3_FrontRow_MiddleFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit3_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit3_FrontRow_MiddleFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit3_FrontRow_MiddleFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit3_FrontRow_MiddleFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit3_FrontRow_MiddleFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit3_FrontRow_MiddleFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_MiddleFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_MiddleFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit3_FrontRow_MiddleFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit3_FrontRow_MiddleFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_FrontRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_FrontRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_FrontRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit3_FrontRow_MiddleFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit3_FrontRow_MiddleFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_FrontRow_MiddleFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit3_FrontRow_MiddleFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit3_FrontRow_MiddleFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_FrontRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_FrontRow_MiddleFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit3_FrontRow_MiddleFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit3_FrontRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_MiddleFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit3_FrontRow_MiddleFloor,  !- Name
		    Zone Exhaust Node_unit3_FrontRow_MiddleFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit3_FrontRow_MiddleFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_BackRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_BackRow_MiddleFloor,       !- Name
      living_unit1_BackRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_BackRow_MiddleFloor,  !- Name
      living_unit1_BackRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      47.0121201801723,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_BackRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_BackRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_BackRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_BackRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_BackRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_BackRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_BackRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_BackRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_BackRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_BackRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit1_BackRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_BackRow_MiddleFloor, !- Name
        living_unit1_BackRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_BackRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit1_BackRow_MiddleFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit1_BackRow_MiddleFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit1_BackRow_MiddleFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit1_BackRow_MiddleFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit1_BackRow_MiddleFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit1_BackRow_MiddleFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit1_BackRow_MiddleFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit1_BackRow_MiddleFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_MiddleFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_MiddleFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit1_BackRow_MiddleFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit1_BackRow_MiddleFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit1_BackRow_MiddleFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit1_BackRow_MiddleFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_BackRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_BackRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_BackRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit1_BackRow_MiddleFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit1_BackRow_MiddleFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_BackRow_MiddleFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit1_BackRow_MiddleFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit1_BackRow_MiddleFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_BackRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_BackRow_MiddleFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1_BackRow_MiddleFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit1_BackRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_MiddleFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit1_BackRow_MiddleFloor,  !- Name
		    Zone Exhaust Node_unit1_BackRow_MiddleFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit1_BackRow_MiddleFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_BackRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_BackRow_MiddleFloor,       !- Name
      living_unit2_BackRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_BackRow_MiddleFloor,  !- Name
      living_unit2_BackRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      34.1906328583071,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_BackRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_BackRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_BackRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_BackRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_BackRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_BackRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_BackRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_BackRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_BackRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_BackRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit2_BackRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_BackRow_MiddleFloor, !- Name
        living_unit2_BackRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_BackRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit2_BackRow_MiddleFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit2_BackRow_MiddleFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit2_BackRow_MiddleFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit2_BackRow_MiddleFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit2_BackRow_MiddleFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit2_BackRow_MiddleFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit2_BackRow_MiddleFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit2_BackRow_MiddleFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_MiddleFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_MiddleFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit2_BackRow_MiddleFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit2_BackRow_MiddleFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit2_BackRow_MiddleFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit2_BackRow_MiddleFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_BackRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_BackRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_BackRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit2_BackRow_MiddleFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit2_BackRow_MiddleFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_BackRow_MiddleFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit2_BackRow_MiddleFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit2_BackRow_MiddleFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_BackRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_BackRow_MiddleFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit2_BackRow_MiddleFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit2_BackRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_MiddleFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit2_BackRow_MiddleFloor,  !- Name
		    Zone Exhaust Node_unit2_BackRow_MiddleFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit2_BackRow_MiddleFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_BackRow_MiddleFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_BackRow_MiddleFloor,       !- Name
      living_unit3_BackRow_MiddleFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_BackRow_MiddleFloor,  !- Name
      living_unit3_BackRow_MiddleFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      47.0121201801723,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_BackRow_MiddleFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_BackRow_MiddleFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_BackRow_MiddleFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_BackRow_MiddleFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_BackRow_MiddleFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_BackRow_MiddleFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_BackRow_MiddleFloor,      	!- Name
      Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_BackRow_MiddleFloor,                  !- Name
      Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_BackRow_MiddleFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_BackRow_MiddleFloor,          !- Name
      Air Loop Main Branch_unit3_BackRow_MiddleFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_BackRow_MiddleFloor, !- Name
        living_unit3_BackRow_MiddleFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_BackRow_MiddleFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_MiddleFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit3_BackRow_MiddleFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit3_BackRow_MiddleFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit3_BackRow_MiddleFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit3_BackRow_MiddleFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit3_BackRow_MiddleFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit3_BackRow_MiddleFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit3_BackRow_MiddleFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit3_BackRow_MiddleFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_MiddleFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_MiddleFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit3_BackRow_MiddleFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit3_BackRow_MiddleFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit3_BackRow_MiddleFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit3_BackRow_MiddleFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_BackRow_MiddleFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_BackRow_MiddleFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_BackRow_MiddleFloor,        	!- Name
  Zone Inlet Node_unit3_BackRow_MiddleFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit3_BackRow_MiddleFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_BackRow_MiddleFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit3_BackRow_MiddleFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit3_BackRow_MiddleFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_BackRow_MiddleFloor ADU,  !- Name
  Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_BackRow_MiddleFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit3_BackRow_MiddleFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit3_BackRow_MiddleFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_MiddleFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit3_BackRow_MiddleFloor,  !- Name
		    Zone Exhaust Node_unit3_BackRow_MiddleFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit3_BackRow_MiddleFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_FrontRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_FrontRow_TopFloor,       !- Name
      living_unit1_FrontRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_FrontRow_TopFloor,  !- Name
      living_unit1_FrontRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      107.348531106597,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_FrontRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_FrontRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_FrontRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_FrontRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_FrontRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_FrontRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_FrontRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_FrontRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_FrontRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_FrontRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_FrontRow_TopFloor,          !- Name
      Air Loop Main Branch_unit1_FrontRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_FrontRow_TopFloor, !- Name
        living_unit1_FrontRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_FrontRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_FrontRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit1_FrontRow_TopFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit1_FrontRow_TopFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit1_FrontRow_TopFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit1_FrontRow_TopFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit1_FrontRow_TopFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit1_FrontRow_TopFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit1_FrontRow_TopFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit1_FrontRow_TopFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_FrontRow_TopFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_FrontRow_TopFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_FrontRow_TopFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit1_FrontRow_TopFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit1_FrontRow_TopFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit1_FrontRow_TopFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit1_FrontRow_TopFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_FrontRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_FrontRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_FrontRow_TopFloor,        	!- Name
  Zone Inlet Node_unit1_FrontRow_TopFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit1_FrontRow_TopFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_FrontRow_TopFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_FrontRow_TopFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit1_FrontRow_TopFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit1_FrontRow_TopFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_FrontRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_FrontRow_TopFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1_FrontRow_TopFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit1_FrontRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit1_FrontRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit1_FrontRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit1_FrontRow_TopFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_FrontRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_FrontRow_TopFloor,       !- Name
      living_unit2_FrontRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_FrontRow_TopFloor,  !- Name
      living_unit2_FrontRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      94.5270437847315,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_FrontRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_FrontRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_FrontRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_FrontRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_FrontRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_FrontRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_FrontRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_FrontRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_FrontRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_FrontRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_FrontRow_TopFloor,          !- Name
      Air Loop Main Branch_unit2_FrontRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_FrontRow_TopFloor, !- Name
        living_unit2_FrontRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_FrontRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit2_FrontRow_TopFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit2_FrontRow_TopFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit2_FrontRow_TopFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit2_FrontRow_TopFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit2_FrontRow_TopFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit2_FrontRow_TopFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit2_FrontRow_TopFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit2_FrontRow_TopFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_FrontRow_TopFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_FrontRow_TopFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_FrontRow_TopFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit2_FrontRow_TopFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit2_FrontRow_TopFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit2_FrontRow_TopFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit2_FrontRow_TopFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_FrontRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_FrontRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_FrontRow_TopFloor,        	!- Name
  Zone Inlet Node_unit2_FrontRow_TopFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit2_FrontRow_TopFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_FrontRow_TopFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_FrontRow_TopFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit2_FrontRow_TopFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit2_FrontRow_TopFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_FrontRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_FrontRow_TopFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit2_FrontRow_TopFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit2_FrontRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit2_FrontRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit2_FrontRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit2_FrontRow_TopFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_FrontRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_FrontRow_TopFloor,       !- Name
      living_unit3_FrontRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_FrontRow_TopFloor,  !- Name
      living_unit3_FrontRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      107.348531106597,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_FrontRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_FrontRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_FrontRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_FrontRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_FrontRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_FrontRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_FrontRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_FrontRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_FrontRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_FrontRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_FrontRow_TopFloor,          !- Name
      Air Loop Main Branch_unit3_FrontRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_FrontRow_TopFloor, !- Name
        living_unit3_FrontRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_FrontRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit3_FrontRow_TopFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit3_FrontRow_TopFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit3_FrontRow_TopFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit3_FrontRow_TopFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit3_FrontRow_TopFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit3_FrontRow_TopFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit3_FrontRow_TopFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit3_FrontRow_TopFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_FrontRow_TopFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_FrontRow_TopFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_FrontRow_TopFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit3_FrontRow_TopFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit3_FrontRow_TopFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit3_FrontRow_TopFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit3_FrontRow_TopFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_FrontRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_FrontRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_FrontRow_TopFloor,        	!- Name
  Zone Inlet Node_unit3_FrontRow_TopFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit3_FrontRow_TopFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_FrontRow_TopFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_FrontRow_TopFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit3_FrontRow_TopFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit3_FrontRow_TopFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_FrontRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_FrontRow_TopFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit3_FrontRow_TopFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit3_FrontRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit3_FrontRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit3_FrontRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit3_FrontRow_TopFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit1_BackRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit1_BackRow_TopFloor,       !- Name
      living_unit1_BackRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit1_BackRow_TopFloor,  !- Name
      living_unit1_BackRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      107.348531106597,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit1_BackRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit1_BackRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit1_BackRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit1_BackRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit1_BackRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit1_BackRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit1_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit1_BackRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit1_BackRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit1_BackRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit1_BackRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit1_BackRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit1_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit1_BackRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit1_BackRow_TopFloor,          !- Name
      Air Loop Main Branch_unit1_BackRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit1_BackRow_TopFloor, !- Name
        living_unit1_BackRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit1_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit1_BackRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_TopFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit1_BackRow_TopFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit1_BackRow_TopFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit1_BackRow_TopFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit1_BackRow_TopFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit1_BackRow_TopFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit1_BackRow_TopFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit1_BackRow_TopFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit1_BackRow_TopFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit1_BackRow_TopFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit1_BackRow_TopFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit1_BackRow_TopFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit1_BackRow_TopFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit1_BackRow_TopFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit1_BackRow_TopFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit1_BackRow_TopFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit1_BackRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit1_BackRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit1_BackRow_TopFloor,        	!- Name
  Zone Inlet Node_unit1_BackRow_TopFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit1_BackRow_TopFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit1_BackRow_TopFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit1_BackRow_TopFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit1_BackRow_TopFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit1_BackRow_TopFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit1_BackRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit1_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit1_BackRow_TopFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit1_BackRow_TopFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit1_BackRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit1_BackRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit1_BackRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit1_BackRow_TopFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit2_BackRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit2_BackRow_TopFloor,       !- Name
      living_unit2_BackRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit2_BackRow_TopFloor,  !- Name
      living_unit2_BackRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      94.5270437847315,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit2_BackRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit2_BackRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit2_BackRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit2_BackRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit2_BackRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit2_BackRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit2_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit2_BackRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit2_BackRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit2_BackRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit2_BackRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit2_BackRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit2_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit2_BackRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit2_BackRow_TopFloor,          !- Name
      Air Loop Main Branch_unit2_BackRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit2_BackRow_TopFloor, !- Name
        living_unit2_BackRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit2_BackRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_TopFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit2_BackRow_TopFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit2_BackRow_TopFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit2_BackRow_TopFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit2_BackRow_TopFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit2_BackRow_TopFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit2_BackRow_TopFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit2_BackRow_TopFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit2_BackRow_TopFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit2_BackRow_TopFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit2_BackRow_TopFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit2_BackRow_TopFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit2_BackRow_TopFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit2_BackRow_TopFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit2_BackRow_TopFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit2_BackRow_TopFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit2_BackRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit2_BackRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit2_BackRow_TopFloor,        	!- Name
  Zone Inlet Node_unit2_BackRow_TopFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit2_BackRow_TopFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit2_BackRow_TopFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit2_BackRow_TopFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit2_BackRow_TopFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit2_BackRow_TopFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit2_BackRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit2_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit2_BackRow_TopFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit2_BackRow_TopFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit2_BackRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit2_BackRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit2_BackRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit2_BackRow_TopFloor;  !- Node 2 Name			
			

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      living_unit3_BackRow_TopFloor,     !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      32.22,            !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.0075,                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    32.22,            !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0075,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FractionOfAutosizedCoolingCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    1.25,                        !- Fraction of Autosized Cooling Design Capacity
    FractionOfAutosizedHeatingCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1.15,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

    !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

    ZoneControl:Thermostat,
      Zone Thermostat_unit3_BackRow_TopFloor,       !- Name
      living_unit3_BackRow_TopFloor,                !- Zone or ZoneList Name
      zone_control_type,          	      !- Control Type Schedule Name
      ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
      thermostat_living Dual SP Control;  !- Control 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========
	
    ZoneInfiltration:EffectiveLeakageArea,
      Living_ShermanGrimsrud_unit3_BackRow_TopFloor,  !- Name
      living_unit3_BackRow_TopFloor,                  !- Zone Name
      always_avail,                         !- Schedule Name
      107.348531106597,                        !- Effective Air Leakage Area {cm2}
      0.00029,                              !- Stack Coefficient
      0.000231;                             !- Wind Coefficient

  ! YLX: notice object differ from hvac.template file where line 939 to 943 
  ! is an 'AirTerminal:SingleDuct:Uncontrolled' object but here is an 
  ! 'AirTerminal:SingleDuct:ConstantVolume:NoReheat' object
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
      ZoneDirectAir_unit3_BackRow_TopFloor,             	!- Name
      always_avail,              		            !- Availability Schedule Name
      Zone Inlet Node_unit3_BackRow_TopFloor ATInlet,     !- Air Inlet Node Name
      Zone Inlet Node_unit3_BackRow_TopFloor,           	!- Zone Supply Air Node Name
      autosize;                   	            !- Maximum Air Flow Rate {m3/s}

  ! YLX: notice the ATInlet in the node name which is not in the object of hvac.template file in lines 945 to 949
  AirLoopHVAC:ZoneSplitter,
      Zone Supply Air Splitter_unit3_BackRow_TopFloor,	  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  	!- Inlet Node Name
      Zone Inlet Node_unit3_BackRow_TopFloor ATInlet;     !- Outlet 1 Node Name



  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
      SupplyPath_unit3_BackRow_TopFloor,                  !- Name
      Zone Equipment Inlet Node_unit3_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
      AirLoopHVAC:ZoneSplitter,   	            !- Component 1 Object Type
      Zone Supply Air Splitter_unit3_BackRow_TopFloor;   	!- Component 1 Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
      Zone Return Air Mixer_unit3_BackRow_TopFloor,      	!- Name
      Return Air Mixer Outlet_unit3_BackRow_TopFloor,    	!- Outlet Node Name
      Zone Outlet Node_unit3_BackRow_TopFloor;           	!- Inlet 1 Node Name


  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
      ReturnPath_unit3_BackRow_TopFloor,                  !- Name
      Return Air Mixer Outlet_unit3_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
      AirLoopHVAC:ZoneMixer,      	            !- Component 1 Object Type
      Zone Return Air Mixer_unit3_BackRow_TopFloor;      	!- Component 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
      Air Loop Branches_unit3_BackRow_TopFloor,          !- Name
      Air Loop Main Branch_unit3_BackRow_TopFloor;       !- Branch 1 Name


    !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

    ZoneVentilation:DesignFlowRate,
        Ventilation_unit3_BackRow_TopFloor, !- Name
        living_unit3_BackRow_TopFloor,      !- Zone Name
        always_avail,                !- Schedule Name
        Flow/Zone,                !- Design Flow Rate Calculation Method
        0.0212376348471564,           !- Design Flow Rate {m3/s}
        ,                         !- Flow Rate per Zone Floor Area {m3/s-m2}
        ,                         !- Flow Rate per Person {m3/s-person}
        ,                         !- Air Changes per Hour {1/hr}
        Exhaust,                  !- Ventilation Type
        0,                        !- Fan Pressure Rise {Pa}
        0.6,                      !- Fan Total Efficiency		# Fan consumption for MF are added here 1.4 cfm/W
        1,                        !- Constant Term Coefficient
        0,                        !- Temperature Term Coefficient
        0,                        !- Velocity Term Coefficient
        0,                        !- Velocity Squared Term Coefficient
        -100,                     !- Minimum Indoor Temperature {C}
        ,                         !- Minimum Indoor Temperature Schedule Name
        100,                      !- Maximum Indoor Temperature {C}
        ,                         !- Maximum Indoor Temperature Schedule Name
        -100,                     !- Delta Temperature {deltaC}
        ,                         !- Delta Temperature Schedule Name
        -100,                     !- Minimum Outdoor Temperature {C}
        ,                         !- Minimum Outdoor Temperature Schedule Name
        100,                      !- Maximum Outdoor Temperature {C}
        ,                         !- Maximum Outdoor Temperature Schedule Name
        40;                       !- Maximum Wind Speed {m/s}

    !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

    DesignSpecification:OutdoorAir,
        SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Name
        Flow/Zone,               !- Outdoor Air Method
        0,                       !- Outdoor Air Flow per Person {m3/s-person}
        ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
        0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

    !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Gross Rated Total Cooling Capacity {W}
	    autosize,                   !- Gross Rated Sensible Heat Ratio
	    4.30390188093723,               !- Gross Rated Cooling COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
            ,                           !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
	    Cooling Coil Air Inlet Node_unit3_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,!- Air Outlet Node Name

        HPACCoolCapFT,              !- Total Cooling Capacity Function of Temperature Curve Name
        HPACCoolCapFFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
        HPACCOOLEIRFT,              !- Energy Input Ratio Function of Temperature Curve Name
        HPACCOOLEIRFFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR;            !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                                     	 !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 	                   	 !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                              	 !- End-Use Subcategory

	  !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	  AirLoopHVAC,
	    Central System_unit3_BackRow_TopFloor,             !- Name
	    ,                                        !- Controller List Name
	    availability list,      	               !- Availability Manager List Name
	    autosize,                                !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_TopFloor,          !- Branch List Name
	    ,                                        !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_TopFloor;       !- Supply Side Outlet Node Names


		AirLoopHVAC:UnitaryHeatPump:AirToAir,
		    Heat Pump_unit3_BackRow_TopFloor,              	!- Name
		    always_avail,         		!- Availability Schedule Name
		    Air Loop Inlet node_unit3_BackRow_TopFloor,    	!- Air Inlet Node Name
		    Air Loop Outlet Node_unit3_BackRow_TopFloor,   	!- Air Outlet Node Name
		    autosize,               		!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,               		!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0.0,                    		!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    living_unit3_BackRow_TopFloor,                 	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,              		!- Supply Air Fan Object Type
		    Supply Fan_unit3_BackRow_TopFloor,             	!- Supply Air Fan Name
		    Coil:Heating:DX:SingleSpeed,    	!- Heating Coil Object Type
		    Main DX Heating Coil_unit3_BackRow_TopFloor,   	!- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,    	!- Cooling Coil Object Type
		    DX Cooling Coil_unit3_BackRow_TopFloor,        	!- Cooling Coil Name
		    Coil:Heating:Electric,  		!- Supplemental Heating Coil Object Type
		    Supp Heating Coil_unit3_BackRow_TopFloor,      	!- Supplemental Heating Coil Name
		    50,                     		!- Maximum Supply Air Temperature from Supplemental Heater {C}
		    10,                     		!- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
		    BlowThrough,            		!- Fan Placement
		    fan_cycle;              		!-Supply Air Fan Operating Mode Schedule Name
		    

Coil:Heating:DX:SingleSpeed,
    Main DX Heating Coil_unit3_BackRow_TopFloor,   	!- Name
    always_avail,           		!-Availability Schedule Name
    autosize,               		!- Rated Total Heating Capacity {W}
    3.8377982946518,           		!- Rated COP
    autosize,               		!- Rated Air Flow Rate {m3/s}
    ,					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)} 2023
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor, !- Air Inlet Node Name
    Supp Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,   !- Air Outlet Node Name

        HPACHeatCapFT,          		!- Total Heating Capacity Function of Temperature Curve Name
        HPACHeatCapFFF,         		!- Total Heating Capacity Function of Flow Fraction Curve Name
        HPACHeatEIRFT,          		!- Energy Input Ratio Function of Temperature Curve Name
        HPACHeatEIRFFF,         		!- Energy Input Ratio Function of Flow Fraction Curve Name
        HPACCOOLPLFFPLR,        		!- Part Load Fraction Correlation Curve Name
    Defrost_EIR_FT,         		!- Defrost Energy Input Ratio Function of Temperature Curve Name
    -23.33,                 		!- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,					!- Outdoor Dry-Bulb Temperature to Turn On Compressor
    5.0,                    		!- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                  		!- Crankcase Heater Capacity {W}
    10.0,                   		!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,           		!- Defrost Strategy
    OnDemand,               		!- Defrost Control
    , 			    		!- Defrost Time Period Fraction    
    , 			    		!- Resistive Defrost Heater Capacity {W}
    ,					!- Region number for calculating HSPF
    ;					!- Evaporator Air Inlet Node Name

Coil:Heating:Electric,
    Supp Heating Coil_unit3_BackRow_TopFloor,  		!- Name
    always_avail,             		!- Availability Schedule Name
    1,                        		!- Efficiency
    autosize,                 		!- Nominal Capacity {W}
    Supp Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,   !- Air Inlet Node Name
    Air Loop Outlet Node_unit3_BackRow_TopFloor;     	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

      Branch,
          Air Loop Main Branch_unit3_BackRow_TopFloor,    !- Name
          ,                        		          !- Pressure Drop Curve Name
          AirLoopHVAC:UnitaryHeatPump:AirToAir,   			   		            !- Component 2 Object Type
          Heat Pump_unit3_BackRow_TopFloor,               !- Component 2 Name
          Air Loop Inlet Node_unit3_BackRow_TopFloor,     !- Component 2 Inlet Node Name
          Air Loop Outlet Node_unit3_BackRow_TopFloor;    !- Component 2 Outlet Node Name
          

  !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
      outside air inlet node_unit3_BackRow_TopFloor,  !- Name
      0.914355407629293;       !- Height Above Ground {m}


  OutdoorAir:NodeList,
      outdoor air node_unit3_BackRow_TopFloor;!- Node or NodeList Name 1
    

NodeList,
  Zone Inlet Nodes_unit3_BackRow_TopFloor,        	!- Name
  Zone Inlet Node_unit3_BackRow_TopFloor,         	!- Node 1 Name
  HPWH Zone Inlet Node_unit3_BackRow_TopFloor;		  !- Node 2 Name

ZoneHVAC:EquipmentList,
  ZoneEquipment_unit3_BackRow_TopFloor,     !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZoneDirectAir_unit3_BackRow_TopFloor ADU,     !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  WaterHeater:HeatPump:WrappedCondenser,    !- Zone Equipment 2 Object Type
  Water Heater_unit3_BackRow_TopFloor,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone Exhaust Fan_unit3_BackRow_TopFloor,        !- Zone Equipment 2 Name
  3,                       !- Zone Equipment 2 Cooling Sequence
  3,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name			
  

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  ZoneDirectAir_unit3_BackRow_TopFloor ADU,  !- Name
  Zone Inlet Node_unit3_BackRow_TopFloor,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZoneDirectAir_unit3_BackRow_TopFloor;  !- Air Terminal Name


Fan:ZoneExhaust,
  Zone Exhaust Fan_unit3_BackRow_TopFloor,        !- Name
  always_avail,            !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  454.045717061016,                    !- Pressure Rise {Pa}
  0.0212376348471564,    !- Maximum Flow Rate {m3/s}
  Zone Exhaust Node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
  zone exhaust fan outlet nodes_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
  Ventilation,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  Decoupled;               !- System Availability Manager Coupling Mode


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    Zone Exhaust Node_list_unit3_BackRow_TopFloor, !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_TopFloor;  !- Zone Return Air Node Name

		NodeList,
		    Zone Exhaust Node_list_unit3_BackRow_TopFloor,  !- Name
		    Zone Exhaust Node_unit3_BackRow_TopFloor,   !- Node 1 Name
		    Zone Exhaust Node1_unit3_BackRow_TopFloor;  !- Node 2 Name			
			

	!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

	ZoneInfiltration:EffectiveLeakageArea,
	    AtticVent,                   !- Name
	    attic,                       !- Zone Name
	    always_avail,                !- Schedule Name
	    33300,              !- Effective Air Leakage Area	# 1/300 for ceiling area converted to sq. cm
	    0.000435,                !- Stack Coefficient
	    0.000271;                 !- Wind Coefficient



! END of res.hvac.main.tmpl

!- DHW pipe network...


  

	Material,
	    Pipe Insulation,         !- Name
	    VeryRough,               !- Roughness
	    0.040650406504065,  !- Thickness {m}
	    0.03317175,          !- Conductivity {W/m-K}
	    91.0,                    !- Density {kg/m3}
	    836.0,                   !- Specific Heat {J/kg-K}
	    0.9,                     !- Thermal Absorptance
	    0.5,                     !- Solar Absorptance
	    0.5;                     !- Visible Absorptance
        
        !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
        People,
            people_unit1_FrontRow_BottomFloor,     !- Name
            living_unit1_FrontRow_BottomFloor,     !- Zone or ZoneList Name
            Occupancy,               !- Number of People Schedule Name
            People,                  !- Number of People Calculation Method
            2,                  !- Number of People
            ,                        !- People per Zone Floor Area {person/m2}
            ,                        !- Zone Floor Area per Person {m2/person}
            0,                       !- Fraction Radiant
            autocalculate,           !- Sensible Heat Fraction
            activity_sch,            !- Activity Level Schedule Name
            ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
            No,                      !- Enable ASHRAE 55 Comfort Warnings
            ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
        
        
        !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
        
        Lights,
            Living Hardwired Lighting1_FrontRow_BottomFloor,  !- Name
            living_unit1_FrontRow_BottomFloor,                !- Zone or ZoneList Name
            InteriorLightingHE,                        !- Schedule Name
            LightingLevel,                      !- Design Level Calculation Method
            141.02408428054,                   !- Lighting Level {W}
            ,                                   !- Watts per Zone Floor Area {W/m2} 
            ,                                   !- Watts per Person {W/person}
            0,                                  !- Return Air Fraction
            0.6,                       !- Fraction Radiant
            0.2,                       !- Fraction Visible
            0;                                  !- Fraction Replaceable
        
        Lights,
            Living Plug-in Lighting1_FrontRow_BottomFloor,    !- Name
            living_unit1_FrontRow_BottomFloor,                !- Zone or ZoneList Name
            InteriorLightingHE,                    !- Schedule Name
            LightingLevel,                      !- Design Level Calculation Method
            64.1302931596091,                      !- Lighting Level {W}
            ,                                   !- Watts # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
            ,                                   !- Watts per Person {W/person}
            0,                                  !- Return Air Fraction
            0.6,                       !- Fraction Radiant
            0.2,                       !- Fraction Visible
            0;                                  !- Fraction Replaceable
        
        !-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
        
        Exterior:Lights,
            Exterior-Lights_unit1_FrontRow_BottomFloor,       !- Name
            ExteriorLighting,         		          !- Schedule Name
            51.9385,                  	!- Design Level {W}
            ,                  	!- Control Option
            Exterior-Lights;         		        !- End-Use Subcategory
        
        Exterior:Lights,
            Garage-Lights_unit1_FrontRow_BottomFloor,         !- Name
            InteriorLightingHE,         	          	!- Schedule Name
            0,                    	!- Design Level {W}
            ,                        	        	!- Control Option
            Garage-Lights;         		          !- End-Use Subcategory
	
        
        Branch,
            Mains Inlet Branch_unit1_FrontRow_BottomFloor,                 !- Name
            ,                                                !- Pressure Drop Curve Name
            Pump:VariableSpeed,                              !- Component 1 Object Type
            Mains Pressure_unit1_FrontRow_BottomFloor,                     !- Component 1 Name
            Mains Inlet Node_unit1_FrontRow_BottomFloor,                   !- Component 1 Inlet Node Name
            Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor;         !- Component 1 Outlet Node Name
            
        
        Branch,
            DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,           !- Name
            ,                                                !- Pressure Drop Curve Name
            Pipe:Indoor,                                  !- Component 1 Object Type
            DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,             !- Component 1 Name
            DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
            DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;             !- Component 1 Outlet Node Name
            
        
        Branch,
            DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,            !- Name
            ,                                                !- Pressure Drop Curve Name
            Pipe:Indoor,                                  !- Component 1 Object Type
            DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,              !- Component 1 Name
            DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,              !- Component 1 Inlet Node Name
            DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
            
        
        Branch,
            Water Sink Branch_unit1_FrontRow_BottomFloor,                  !- Name
            ,                                                !- Pressure Drop Curve Name
            WaterUse:Connections,                            !- Component 1 Object Type
            DHW Sinks_unit1_FrontRow_BottomFloor,                          !- Component 1 Name
            Water Sink Inlet Node_unit1_FrontRow_BottomFloor,              !- Component 1 Inlet Node Name
            Water Sink outlet Node_unit1_FrontRow_BottomFloor;             !- Component 1 Outlet Node Name
            
        
        Branch,
            Water Shower Branch_unit1_FrontRow_BottomFloor,                !- Name
            ,                                                !- Pressure Drop Curve Name
            WaterUse:Connections,                            !- Component 1 Object Type
            DHW Showers_unit1_FrontRow_BottomFloor,                        !- Component 1 Name
            Water Shower Inlet Node_unit1_FrontRow_BottomFloor,            !- Component 1 Inlet Node Name
            Water Shower Outlet Node_unit1_FrontRow_BottomFloor;           !- Component 1 Outlet Node Name
            
        Branch,
            Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,         !- Name
            ,                                                !- Pressure Drop Curve Name
            WaterUse:Connections,                            !- Component 1 Object Type
            DHW ClothesWasher_unit1_FrontRow_BottomFloor,                  !- Component 1 Name
            Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,     !- Component 1 Inlet Node Name
            Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor;    !- Component 1 Outlet Node Name
            
        Branch,
            Water Dishwasher Branch_unit1_FrontRow_BottomFloor,            !- Name
            ,                                                !- Pressure Drop Curve Name
            WaterUse:Connections,                            !- Component 1 Object Type
            DHW DishWasher_unit1_FrontRow_BottomFloor,                     !- Component 1 Name
            Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
            Water DishWasher outlet Node_unit1_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
            
        Branch,
            Water Bath Branch_unit1_FrontRow_BottomFloor,                  !- Name
            ,                                                !- Pressure Drop Curve Name
            WaterUse:Connections,                            !- Component 1 Object Type
            DHW Baths_unit1_FrontRow_BottomFloor,                          !- Component 1 Name
            Water Bath Inlet Node_unit1_FrontRow_BottomFloor,              !- Component 1 Inlet Node Name
            Water bath Outlet Node_unit1_FrontRow_BottomFloor;             !- Component 1 Outlet Node Name
           
        
        Branch,
            Mains Makeup Branch_unit1_FrontRow_BottomFloor,                !- Name
            ,                                                !- Pressure Drop Curve Name
            Pipe:Adiabatic,                                  !- Component 1 Object Type
            Mains Makeup Pipe_unit1_FrontRow_BottomFloor,                  !- Component 1 Name
            Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,       !- Component 1 Inlet Node Name
            Mains Makeup Node_unit1_FrontRow_BottomFloor;                  !- Component 1 Outlet Node Name
            
	
	
        !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
              
        
        BranchList,
            DHW Supply Branches_unit1_FrontRow_BottomFloor,     !- Name
            Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Branch 1 Name
            Water Heater Branch_unit1_FrontRow_BottomFloor,     !- Branch 2 Name
            DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor;!- Branch 3 Name
        
        BranchList,
            DHW Demand Branches_unit1_FrontRow_BottomFloor,     !- Name
            DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Branch 1 Name
            Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Branch 2 Name
            Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Branch 3 Name
            Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Branch 4 Name
            Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Branch 5 Name
            Water Bath Branch_unit1_FrontRow_BottomFloor,       !- Branch 6 Name
            Mains Makeup Branch_unit1_FrontRow_BottomFloor;     !- Branch 7 Name
        
        
        !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
        
        Connector:Splitter,
            DHW Demand Splitter_unit1_FrontRow_BottomFloor,     !- Name
            DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Inlet Branch Name
            Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Outlet Branch 1 Name
            Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Outlet Branch 2 Name
            Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
            Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Outlet Branch 4 Name
            Water Bath Branch_unit1_FrontRow_BottomFloor;       !- Outlet Branch 5 Name
        
        Connector:Splitter,
            DHW Supply Splitter_unit1_FrontRow_BottomFloor,     !- Name
            Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Inlet Branch Name
            Water Heater Branch_unit1_FrontRow_BottomFloor;     !- Outlet Branch 1 Name
        
        
        !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
        
        Connector:Mixer,
            DHW Demand Mixer_unit1_FrontRow_BottomFloor,        !- Name
            Mains Makeup Branch_unit1_FrontRow_BottomFloor,     !- Outlet Branch Name
            Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Inlet Branch 1 Name
            Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Inlet Branch 2 Name
            Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
            Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Inlet Branch 4 Name
            Water Bath Branch_unit1_FrontRow_BottomFloor;       !- Inlet Branch 5 Name
        
        Connector:Mixer,
            DHW Supply Mixer_unit1_FrontRow_BottomFloor,        !- Name
            DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,!- Outlet Branch Name
            Water Heater Branch_unit1_FrontRow_BottomFloor;     !- Inlet Branch 1 Name
        
        
        !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
        
        ConnectorList,
            DHW Demand Connectors_unit1_FrontRow_BottomFloor,   !- Name
            Connector:Splitter,      !- Connector 1 Object Type
            DHW Demand Splitter_unit1_FrontRow_BottomFloor,     !- Connector 1 Name
            Connector:Mixer,         !- Connector 2 Object Type
            DHW Demand Mixer_unit1_FrontRow_BottomFloor;        !- Connector 2 Name
        
        ConnectorList,
            DHW Supply Connectors_unit1_FrontRow_BottomFloor,   !- Name
            Connector:Splitter,      !- Connector 1 Object Type
            DHW Supply Splitter_unit1_FrontRow_BottomFloor,     !- Connector 1 Name
            Connector:Mixer,         !- Connector 2 Object Type
            DHW Supply Mixer_unit1_FrontRow_BottomFloor;        !- Connector 2 Name
        
        
        !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
        
        Pump:VariableSpeed,
            Mains Pressure_unit1_FrontRow_BottomFloor,          !- Name
            Mains Inlet Node_unit1_FrontRow_BottomFloor,        !- Inlet Node Name
            Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
            autosize,                !- Design Maximum Flow Rate {m3/s}
            1,                       !- Design Pump Head {Pa}
